Replayed from a stored snapshot; no case was opened.

# Case audit

Case checked: `Hawaii40_base.pwb`  
Audited: 2026-09-30T23:23:39  
Case file unchanged by the audit: not checked (no hash of the file before and after)

## Verdict
- base: NOT READY — the AC power flow does not solve on the case as it opened
- n1: NOT READY — the AC power flow does not solve on the case as it opened
- timestep: NOT READY — the AC power flow does not solve on the case as it opened

## What's in the case
The AC power flow did not solve, so these are the case's stored values, not a solution.

| | MW | Mvar |
|---|---|---|
| Load | 1,136 | 0 |
| Generation (online) | 1,155 | 9 |
| Losses | 18 | |
| Headroom on online units (dispatchable) | 177 | |
| Online Mvar range | | -242 to 403 |

| fuel (as the case labels it) | units online / total | installed MW | output MW | share of output | headroom MW |
|---|---|---|---|---|---|
| BIT (Bituminous Coal) | 0/1 | 180 | 0 | 0% | 0 |
| DFO (Distillate Fuel Oil) | 18/23 | 1,405 | 738 | 64% | 165 |
| OBL (Other Biomass Liquids) | 12/12 | 146 | 135 | 12% | 12 |
| SUN (Solar) | 6/6 | 167 | 156 | 13% | 0 (weather-limited) |
| WND (Wind) | 3/3 | 127 | 127 | 11% | 0 (weather-limited) |

| shunts | in service | Mvar now | capacitive capacity | inductive capacity |
|---|---|---|---|---|
| 1 | 1 | 31 | 32 | 0 |

Size: 37 buses, 89 branches (12 transformers), 1 areas, 1 zones; kV levels 69, 138.

N-1 will check: areas 1 (of 1), all kV, 89 branches / 37 buses (the case's own setup).

## Findings
| what's wrong | where (keys) | why it matters | stops the study? | Broken / Probably on purpose / Your call | rule | kit page |
|---|---|---|---|---|---|---|
| the AC power flow does not solve on the case as it opened | — | PowerWorld stopped the AC solve: RunScriptCommand: Error in script action execution: NR PowerFlow - Exceeded maximum number of iterations; nothing read after an unsolved power flow can be trusted | Stops the study | Broken | base.ac_converges | methods/handling-errors.md |
| the case already holds 14 contingency violation rows from an earlier run | — | they describe whatever the case was when that run happened, not this audit - do not read them | FYI | Probably on purpose | base.stale_ctg_results | methods/reading-violationctg.md |
| an N-1 will check 1 of 1 areas, 89 branches and 37 buses | — | a clean N-1 result covers only this footprint, not the whole system | FYI | Probably on purpose | mon.footprint | field export (schema-only) |
| rate sets with values: A (89 branches), B (89 branches), C (89 branches) | — | shows which rating letters a limit set could point at | FYI | Probably on purpose | mon.rate_sets_populated | methods/reading-violationctg.md |
| weather file not given, so I didn't check it covers these units | — | send the .pww if you want its coverage checked | FYI | Your call | ts.pww_footprint | concepts/pww-data.md |

## Not checked
- base.gen_over_nameplate: needs a solved AC power flow, and it did not solve
- base.ltc_regulates_lv_side: needs a solved AC power flow, and it did not solve
- base.floating_stub: needs a solved AC power flow, and it did not solve

## Every object, per finding
