---
type: concept
domain: tooling
aliases: [pw-interface, flowgates, nomograms]
tags: [powerworld, manual, interface, flowgate, nomogram]
---

# PowerWorld: Interfaces and flowgates

## Abstract

The interface object — a named group of monitored branches — plus flowgates and nomograms. Small subject, disproportionate importance: the interface is the monitored element for every transfer, flowgate and nomogram study.

**The direction/sign and element-type mechanics behind a reported flow are now documented
inline** — see [interface-elements-and-monitoring](interface-elements-and-monitoring.md). Read
this page for the chapter map — **11 topics across 4 chapter files.**

## Connections

**Up:** [pw-manual-map](pw-manual-map.md) · **Corpus:** [powerworld-help-corpus](powerworld-help-corpus.md)

**Across:** [pw-contingency](pw-contingency.md) · [pw-injection-groups](pw-injection-groups.md) ·
[pw-data-model](pw-data-model.md)

**Now covered inline:** [interface-elements-and-monitoring](interface-elements-and-monitoring.md)

## Content

### What it covers

- Interface records, element, field and pie-chart information
- Auto-inserting interfaces into a case
- Nomogram records and dialog
- The interface data file format
- Loading and saving NERC flowgates as Excel

### Where it lives

| Chapter file | Topics | Holds |
|---|--:|---|
| `07-object-properties-run-mode-and-general-part2.md` | 6 | Run-mode and general property dialogs, object groups, supplemental data and data maintainers. |
| `05-case-information-displays-by-object-part3.md` | 2 | The per-object case information displays: buses, generators, loads, lines, transformers, shunts, interfaces, ownership and more. |
| `12-building-onelines-branches-and-devices.md` | 2 | Inserting transmission lines, transformers, series capacitors, switched shunts, interfaces, injection groups and oneline links. |
| `03-cases-files-and-formats.md` | 1 | Opening, creating, closing and saving cases; every supported file format; project files. |

### What bites

- This subject has no chapter of its own in the manual — it is scattered across the case-information, object-property, oneline and file-format chapters, which is why it is gathered into one page here.
- The NERC flowgate load/save topics sit in the oneline-drawing chapter despite having nothing to do with onelines: they read and write interface records via Excel.

---

*Subject page over the PowerWorld Simulator help corpus. Describes and routes; reproduces
no manual text. Topic-level detail is in `powerworld-help-index/ROUTING.md`.*

---

*Ported from the research vault. Describes and routes over the PowerWorld Simulator help corpus; reproduces no manual text.*
